  Version,26.1;

  Building,
    Building 1,              !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    Thermal Zone: Story 1 Core Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57,                    !- X Origin {m}
    4.57,                    !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 30,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,10.86,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 1 Core Space Thermostat,  !- Name
    Thermal Zone: Story 1 Core Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 1 Core Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 1 Core Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 1 Core Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 1 Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Schedule:Week:Daily {9cb198a9-0971-4e0a-b438-0460d33db755},  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Schedule:Week:Daily {9cb198a9-0971-4e0a-b438-0460d33db755},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Week:Daily,
    Schedule:Week:Daily {f6675177-2cb9-4cea-8939-af2c6a593938},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {f6675177-2cb9-4cea-8939-af2c6a593938},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 1 Core Space,  !- Zone Name
    Thermal Zone: Story 1 Core Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 1 Core Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Story 1 Core Space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Thermal Zone: Story 1 Core Space Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 1 Core Space Inlet Node List,  !- Name
    Node 17;                 !- Node 1 Name

  NodeList,
    Thermal Zone: Story 1 Core Space Exhaust Node List,  !- Name
    Node 16;                 !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    PTAC DX Clg HW Htg,      !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Node 16,                 !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTAC DX Clg HW Htg OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    PTAC Fan,                !- Supply Air Fan Name
    Coil:Heating:Water,      !- Heating Coil Object Type
    PTAC HW Htg Coil,        !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTAC 1 Spd DX Clg Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  Schedule:Constant,Always On Discrete 1,Schedule Type Limits 1,1;

  Schedule:Constant,Always Off Discrete,Schedule Type Limits 1,0;

  OutdoorAir:Mixer,
    PTAC DX Clg HW Htg OA Mixer,  !- Name
    PTAC DX Clg HW Htg Mixed Air Node,  !- Mixed Air Node Name
    PTAC DX Clg HW Htg OA Node,  !- Outdoor Air Stream Node Name
    PTAC DX Clg HW Htg Relief Air Node,  !- Relief Air Stream Node Name
    Node 16;                 !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTAC DX Clg HW Htg OA Node;  !- Node or NodeList Name 1

  Fan:OnOff,
    PTAC Fan,                !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTAC DX Clg HW Htg Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 17,                 !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Heating:Water,
    PTAC HW Htg Coil,        !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 202,                !- Water Inlet Node Name
    Node 203,                !- Water Outlet Node Name
    PTAC DX Clg HW Htg Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTAC DX Clg HW Htg Heating Coil Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Curve:Biquadratic,
    OS:Curve:Biquadratic 13, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 17,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 14, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 18,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 19,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    PTAC 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTAC DX Clg HW Htg Mixed Air Node,  !- Air Inlet Node Name
    PTAC DX Clg HW Htg Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 13, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 17,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 14, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 18,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 19,   !- Part Load Fraction Correlation Curve Name
    -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 1 Core Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    PTAC DX Clg HW Htg,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 1 Core Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 1 Core Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 1 Core Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    90.1-2007 - Office - OpenOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359737216,          !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone: Story 1 East Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    35.43,                   !- X Origin {m}
    4.57,                    !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    4.57,-4.5446,1.90290297355282,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.5446,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.4046,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.4046,1.90290297355282;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 1 East Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 1 East Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 1 East Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 1 East Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 1 East Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone Name
    Thermal Zone: Story 1 East Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 1 East Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Story 1 East Perimeter Space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Thermal Zone: Story 1 East Perimeter Space Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 1 East Perimeter Space Inlet Node List,  !- Name
    Node 19;                 !- Node 1 Name

  NodeList,
    Thermal Zone: Story 1 East Perimeter Space Exhaust Node List,  !- Name
    Node 18;                 !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    PTHP,                    !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Node 18,                 !- Air Inlet Node Name
    Node 19,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    PTHP OA Mixer,           !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    PTHP Fan,                !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    PTHP Elec Htg Backup Coil,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Always Off Discrete;     !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    PTHP OA Mixer,           !- Name
    PTHP Mixed Air Node,     !- Mixed Air Node Name
    PTHP OA Node,            !- Outdoor Air Stream Node Name
    PTHP Relief Air Node,    !- Relief Air Stream Node Name
    Node 18;                 !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    PTHP OA Node;            !- Node or NodeList Name 1

  Fan:OnOff,
    PTHP Fan,                !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP Fan Outlet Node,    !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Curve:Biquadratic,
    OS:Curve:Biquadratic 11, !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 14,   !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 12, !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 15,   !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 16,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 9,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 11,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 10, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 12,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 13,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP Mixed Air Node,     !- Air Inlet Node Name
    PTHP Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil,  !- Name
    Always On Discrete 1,    !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP Fan Outlet Node,    !- Air Inlet Node Name
    Node 19;                 !- Air Outlet Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 1 East Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP,                    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 1 East Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 1 East Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Story 1 North Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57,                    !- X Origin {m}
    15.43,                   !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 37,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,4.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 8,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    35.4046,4.57,1.90144964104413,  !- X,Y,Z ==> Vertex 1 {m}
    35.4046,4.57,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5446,4.57,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5446,4.57,1.90144964104413;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,-2.04187384066908e-015,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,-2.04187384066908e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 1 North Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 1 North Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 1 North Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 1 North Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 1 North Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone Name
    Thermal Zone: Story 1 North Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 1 North Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Node 42;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 1 North Perimeter Space Inlet Node List,  !- Name
    Node 37;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Uncontrolled 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 37 ATInlet,         !- Air Inlet Node Name
    Node 37,                 !- Air Outlet Node Name
    AutoSize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Uncontrolled 1 ADU,  !- Name
    Node 37,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Uncontrolled 1,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 1 North Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 1 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 1 North Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 1 North Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Constant,Always On Discrete,Schedule Type Limits 2,1;

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 1 North Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Thermal Zone: Story 1 South Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    40,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    40,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    40,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    0.0254,0,1.90144964104413,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    39.9746,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    39.9746,0,1.90144964104413;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 15,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    40,4.08374768133815e-015,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    40,4.08374768133815e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    40,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 1 South Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 1 South Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 1 South Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 1 South Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 1 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone Name
    Thermal Zone: Story 1 South Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 1 South Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Node 32;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 1 South Perimeter Space Inlet Node List,  !- Name
    Node 31;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Uncontrolled 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 31 ATInlet,         !- Air Inlet Node Name
    Node 31,                 !- Air Outlet Node Name
    AutoSize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Uncontrolled 2 ADU,  !- Name
    Node 31,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Uncontrolled 2,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 1 South Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 2 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 1 South Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 1 South Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 1 South Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone or ZoneList 2 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Story 1 West Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

  Zone,
    Thermal Zone: Story 1 West Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,20,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,20,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,20,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 2,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    0,19.9746,1.90290297355282,  !- X,Y,Z ==> Vertex 1 {m}
    0,19.9746,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.0253999999999976,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.0253999999999976,1.90290297355282;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.84711686258183e-030,20,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.84711686258183e-030,20,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,20,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 1 West Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 1 West Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 1 West Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 1 West Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 1 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone Name
    Thermal Zone: Story 1 West Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 1 West Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 34;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 1 West Perimeter Space Inlet Node List,  !- Name
    Node 33;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Uncontrolled 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 33 ATInlet,         !- Air Inlet Node Name
    Node 33,                 !- Air Outlet Node Name
    AutoSize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Uncontrolled 3 ADU,  !- Name
    Node 33,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Uncontrolled 3,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 1 West Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 3 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 1 West Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 1 West Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Story 2 Core Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57,                    !- X Origin {m}
    4.57,                    !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 60,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,10.86,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 2 Core Space Thermostat,  !- Name
    Thermal Zone: Story 2 Core Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 2 Core Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 2 Core Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 2 Core Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 2 Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 2 Core Space,  !- Zone Name
    Thermal Zone: Story 2 Core Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 2 Core Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Node 78;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 2 Core Space Inlet Node List,  !- Name
    Node 57;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 57,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 75,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 57,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 76,                 !- Water Inlet Node Name
    Node 77,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Air Inlet Node Name
    Node 57,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 2 Core Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 2 Core Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 2 Core Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 2 Core Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 2 Core Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 2 Core Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone or ZoneList 2 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Story 2 East Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

  Zone,
    Thermal Zone: Story 2 East Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    35.43,                   !- X Origin {m}
    4.57,                    !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 44,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    4.57,-4.5446,1.90290297355282,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.5446,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.4046,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.4046,1.90290297355282;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 48,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 2 East Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 2 East Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 2 East Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 2 East Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 2 East Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone Name
    Thermal Zone: Story 2 East Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 2 East Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 82;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 2 East Perimeter Space Inlet Node List,  !- Name
    Node 81;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Name
    Node 81,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 83,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 81,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 3,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 79,                 !- Water Inlet Node Name
    Node 80,                 !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Air Inlet Node Name
    Node 81,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 2 East Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 2 East Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 2 East Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Story 2 North Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57,                    !- X Origin {m}
    15.43,                   !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,4.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    35.4046,4.57,1.90144964104413,  !- X,Y,Z ==> Vertex 1 {m}
    35.4046,4.57,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5446,4.57,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5446,4.57,1.90144964104413;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,-2.04187384066908e-015,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,-2.04187384066908e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 42,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 2 North Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 2 North Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 2 North Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 2 North Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 2 North Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone Name
    Thermal Zone: Story 2 North Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 2 North Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 52;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 2 North Perimeter Space Inlet Node List,  !- Name
    Node 47;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Air Terminal Single Duct Uncontrolled 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 47 ATInlet,         !- Air Inlet Node Name
    Node 47,                 !- Air Outlet Node Name
    AutoSize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Uncontrolled 4 ADU,  !- Name
    Node 47,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Uncontrolled 4,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 2 North Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 4 ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 2 North Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 2 North Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 2 North Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    Thermal Zone: Story 2 South Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    40,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    40,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    40,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 50,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    0.0254,0,1.90144964104413,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    39.9746,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    39.9746,0,1.90144964104413;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    40,4.08374768133815e-015,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    40,4.08374768133815e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 54,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    40,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 2 South Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 2 South Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 2 South Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 2 South Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 2 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone Name
    Thermal Zone: Story 2 South Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 2 South Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Story 2 South Perimeter Space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 95;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 2 South Perimeter Space Inlet Node List,  !- Name
    Node 88;                 !- Node 1 Name

  NodeList,
    Thermal Zone: Story 2 South Perimeter Space Exhaust Node List,  !- Name
    Node 96;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit,  !- Name
    Node 88,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 1;  !- Air Terminal Name

  AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    Autosize,                !- Maximum Secondary Air Flow Rate {m3/s}
    Autosize,                !- Minimum Primary Air Flow Fraction
    Autosize,                !- Fan On Flow Fraction
    Node 94,                 !- Supply Air Inlet Node Name
    Node 96,                 !- Secondary Air Inlet Node Name
    Node 88,                 !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer,  !- Zone Mixer Name
    Fan Constant Volume 4,   !- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 3, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet,  !- Air Inlet Node Name
    Node 88;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 96,                 !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet;  !- Air Outlet Node Name

  AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer,  !- Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet,  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet,  !- Inlet 1 Node Name
    Node 94;                 !- Inlet 2 Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 2 South Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 2 South Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 2 South Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 2 South Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone or ZoneList 2 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Story 2 West Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

  Zone,
    Thermal Zone: Story 2 West Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.8,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,20,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,20,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,20,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    0,19.9746,1.90290297355282,  !- X,Y,Z ==> Vertex 1 {m}
    0,19.9746,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.0253999999999976,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.0253999999999976,1.90290297355282;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.84711686258183e-030,20,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.84711686258183e-030,20,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 36,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,20,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 2 West Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 2 West Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 2 West Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 2 West Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 2 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone Name
    Thermal Zone: Story 2 West Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 2 West Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Story 2 West Perimeter Space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 98;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 2 West Perimeter Space Inlet Node List,  !- Name
    Node 97;                 !- Node 1 Name

  NodeList,
    Thermal Zone: Story 2 West Perimeter Space Exhaust Node List,  !- Name
    Node 100;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 2 Air Distribution Unit,  !- Name
    Node 97,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 2;  !- Air Terminal Name

  AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    Autosize,                !- Maximum Secondary Air Flow Rate {m3/s}
    Autosize,                !- Minimum Primary Air Flow Fraction
    Autosize,                !- Fan On Flow Fraction
    Node 99,                 !- Supply Air Inlet Node Name
    Node 100,                !- Secondary Air Inlet Node Name
    Node 97,                 !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer,  !- Zone Mixer Name
    Fan Constant Volume 5,   !- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 4, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet,  !- Air Inlet Node Name
    Node 97;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 100,                !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Fan Outlet;  !- Air Outlet Node Name

  AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer,  !- Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet,  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 2 Fan Outlet,  !- Inlet 1 Node Name
    Node 99;                 !- Inlet 2 Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 2 West Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 2 Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 2 West Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 2 West Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Story 3 Core Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57,                    !- X Origin {m}
    4.57,                    !- Y Origin {m}
    7.6,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 85,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 90,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8,  !- Construction Name
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,10.86,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 3 Core Space Thermostat,  !- Name
    Thermal Zone: Story 3 Core Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 3 Core Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 11;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 3 Core Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 3 Core Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 3 Core Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 3 Core Space,  !- Zone Name
    Thermal Zone: Story 3 Core Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 3 Core Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 162;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 3 Core Space Inlet Node List,  !- Name
    Node 105;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Name
    Node 105,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 139,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 5,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 105,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 5,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 142,                !- Water Inlet Node Name
    Node 143,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Air Inlet Node Name
    Node 105,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 3 Core Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 3 Core Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 3 Core Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 3 Core Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 3 Core Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 3 Core Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone or ZoneList 2 Name
    90.1-2007 - Office - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Story 3 East Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone or ZoneList 3 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Thermal Zone: Story 3 North Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 3

  Zone,
    Thermal Zone: Story 3 East Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    35.43,                   !- X Origin {m}
    4.57,                    !- Y Origin {m}
    7.6,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 74,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    4.57,-4.5446,1.90290297355282,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,-4.5446,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.4046,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.4046,1.90290297355282;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 83,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,-4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 69,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 78,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8,  !- Construction Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.86,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 3 East Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 3 East Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 12;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 3 East Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 3 East Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 3 East Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone Name
    Thermal Zone: Story 3 East Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 3 East Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 166;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 3 East Perimeter Space Inlet Node List,  !- Name
    Node 165;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Name
    Node 165,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 167,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 6,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 165,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 6,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 163,                !- Water Inlet Node Name
    Node 164,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Air Inlet Node Name
    Node 165,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 3 East Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 3 East Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 3 East Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 3 East Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    90.1-2007 - Office - Corridor Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Thermal Zone: Story 3 North Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.57,                    !- X Origin {m}
    15.43,                   !- Y Origin {m}
    7.6,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 42,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,4.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 68,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    35.4046,4.57,1.90144964104413,  !- X,Y,Z ==> Vertex 1 {m}
    35.4046,4.57,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5446,4.57,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5446,4.57,1.90144964104413;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,-2.04187384066908e-015,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    30.86,-2.04187384066908e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 87,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.86,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.86,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 72,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8,  !- Construction Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    30.86,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 3 North Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 3 North Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 13;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 3 North Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 3 North Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 3 North Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 13,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone Name
    Thermal Zone: Story 3 North Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 3 North Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 171;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 3 North Perimeter Space Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Name
    Node 170,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 172,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 7,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 170,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    Coil Heating Water 7,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 168,                !- Water Inlet Node Name
    Node 169,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Air Inlet Node Name
    Node 170,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 3 North Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 3 North Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 3 North Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Thermal Zone: Story 3 South Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.6,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    40,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    40,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    40,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 80,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    0.0254,0,1.90144964104413,  !- X,Y,Z ==> Vertex 1 {m}
    0.0254,0,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    39.9746,0,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    39.9746,0,1.90144964104413;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    40,4.08374768133815e-015,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    40,4.08374768133815e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.43,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 84,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8,  !- Construction Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    40,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    35.43,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 3 South Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 3 South Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 14;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 3 South Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 3 South Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 3 South Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 14,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone Name
    Thermal Zone: Story 3 South Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 3 South Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Story 3 South Perimeter Space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 196;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 3 South Perimeter Space Inlet Node List,  !- Name
    Node 177;                !- Node 1 Name

  NodeList,
    Thermal Zone: Story 3 South Perimeter Space Exhaust Node List,  !- Name
    Node 197;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 3 Air Distribution Unit,  !- Name
    Node 177,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 3;  !- Air Terminal Name

  AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    Autosize,                !- Maximum Secondary Air Flow Rate {m3/s}
    Autosize,                !- Minimum Primary Air Flow Fraction
    Autosize,                !- Fan On Flow Fraction
    Node 195,                !- Supply Air Inlet Node Name
    Node 197,                !- Secondary Air Inlet Node Name
    Node 177,                !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer,  !- Zone Mixer Name
    Fan Constant Volume 6,   !- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 6, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer Outlet,  !- Air Inlet Node Name
    Node 177;                !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 197,                !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Fan Outlet;  !- Air Outlet Node Name

  AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer,  !- Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Mixer Outlet,  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 3 Fan Outlet,  !- Inlet 1 Node Name
    Node 195;                !- Inlet 2 Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 3 South Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 3 Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 3 South Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 3 South Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone or ZoneList 1 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Thermal Zone: Story 3 South Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone or ZoneList 2 Name
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Thermal Zone: Story 3 West Perimeter Space Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 2

  Zone,
    Thermal Zone: Story 3 West Perimeter Space,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    7.6,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate,           !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ;                        !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,20,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Construction Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,20,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,20,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Construction Name
    Surface 62,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    Autocalculate,           !- Number of Vertices
    0,19.9746,1.90290297355282,  !- X,Y,Z ==> Vertex 1 {m}
    0,19.9746,0.76,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.0253999999999976,0.76,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.0253999999999976,1.90290297355282;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.84711686258183e-030,20,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.84711686258183e-030,20,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,15.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 66,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8,  !- Construction Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    Autocalculate,           !- Number of Vertices
    0,0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,15.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    0,20,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Thermal Zone: Story 3 West Perimeter Space Thermostat,  !- Name
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone or ZoneList Name
    Thermal Zone: Story 3 West Perimeter Space Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15;  !- Control 1 Name

  Schedule:Compact,
    Thermal Zone: Story 3 West Perimeter Space Thermostat Schedule,  !- Name
    Thermal Zone: Story 3 West Perimeter Space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Thermal Zone: Story 3 West Perimeter Space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    Large Office HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    Large Office ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone Name
    Thermal Zone: Story 3 West Perimeter Space Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone: Story 3 West Perimeter Space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone: Story 3 West Perimeter Space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 199;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Thermal Zone: Story 3 West Perimeter Space Inlet Node List,  !- Name
    Node 198;                !- Node 1 Name

  NodeList,
    Thermal Zone: Story 3 West Perimeter Space Exhaust Node List,  !- Name
    Node 201;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    Air Terminal Single Duct Parallel PIU Reheat 4 Air Distribution Unit,  !- Name
    Node 198,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct Parallel PIU Reheat 4;  !- Air Terminal Name

  AirTerminal:SingleDuct:ParallelPIU:Reheat,
    Air Terminal Single Duct Parallel PIU Reheat 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    Autosize,                !- Maximum Secondary Air Flow Rate {m3/s}
    Autosize,                !- Minimum Primary Air Flow Fraction
    Autosize,                !- Fan On Flow Fraction
    Node 200,                !- Supply Air Inlet Node Name
    Node 201,                !- Secondary Air Inlet Node Name
    Node 198,                !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer,  !- Zone Mixer Name
    Fan Constant Volume 7,   !- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 7, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer Outlet,  !- Air Inlet Node Name
    Node 198;                !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 201,                !- Air Inlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Fan Outlet;  !- Air Outlet Node Name

  AirLoopHVAC:ZoneMixer,
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer,  !- Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Mixer Outlet,  !- Outlet Node Name
    Air Terminal Single Duct Parallel PIU Reheat 4 Fan Outlet,  !- Inlet 1 Node Name
    Node 200;                !- Inlet 2 Node Name

  ZoneHVAC:EquipmentList,
    Thermal Zone: Story 3 West Perimeter Space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Parallel PIU Reheat 4 Air Distribution Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Thermal Zone: Story 3 West Perimeter Space,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    90.1-2007 - Office - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Thermal Zone: Story 3 West Perimeter Space Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Thermal Zone: Story 3 West Perimeter Space Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Timestep,4;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,      !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    IEAD Roof Insulation R-19.72 IP,  !- Name
    MediumRough,             !- Roughness
    0.170137206506431,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Mass Wall Insulation R-8.72 IP,  !- Name
    MediumRough,             !- Roughness
    0.0752710419392,         !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:SimpleGlazingSystem,
    Fixed Window 3.12/0.40/0.31,  !- Name
    3.12304483761242,        !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.31;                    !- Visible Transmittance

  Construction,
    ASHRAE 90.1-2007 ExtRoof IEAD ClimateZone 2-8,  !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Roof Insulation R-19.72 IP,  !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    ASHRAE 90.1-2007 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Mass Wall Insulation R-8.72 IP,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    ASHRAE 90.1-2007 ExtWindow Metal ClimateZone 4-6,  !- Name
    Fixed Window 3.12/0.40/0.31;  !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 38,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 39,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 40,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 41,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 42,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 43,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 44,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 1,  !- Name
    Temperature 42,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 2,  !- Name
    Temperature 44,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 42,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 44,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 42,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 44,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    6.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Default,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Default 1,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Default 2,  !- Name
    Temperature 40,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Default 3,  !- Name
    Temperature 43,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 40,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 3,  !- Name
    Temperature 43,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 40,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 3,  !- Name
    Temperature 43,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    12.8;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature 38,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Default 1,  !- Name
    Temperature 41,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 38,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 41,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 38,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 41,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    67;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0.4;                     !- Value Until Time 8

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.3;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.3;                     !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {fd2313d1-774f-4181-ba56-2f9a75feb204},  !- Name
    Chilled_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fd2313d1-774f-4181-ba56-2f9a75feb204},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {88477f55-f13c-49c2-957e-000985dee999},  !- Name
    Chilled_Water_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled_Water_Temperature 1,  !- Name
    Temperature 42,          !- Schedule Type Limits Name
    Schedule:Week:Daily {88477f55-f13c-49c2-957e-000985dee999},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {4059069f-c436-4f09-b23c-66f5fd7e2f69},  !- Name
    Chilled_Water_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Chilled_Water_Temperature 2,  !- Name
    Temperature 44,          !- Schedule Type Limits Name
    Schedule:Week:Daily {4059069f-c436-4f09-b23c-66f5fd7e2f69},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {7eac390d-e0a6-4abd-b122-28ef3a01c8a0},  !- Name
    Deck_Temperature_Default,!- Sunday Schedule:Day Name
    Deck_Temperature_Default,!- Monday Schedule:Day Name
    Deck_Temperature_Default,!- Tuesday Schedule:Day Name
    Deck_Temperature_Default,!- Wednesday Schedule:Day Name
    Deck_Temperature_Default,!- Thursday Schedule:Day Name
    Deck_Temperature_Default,!- Friday Schedule:Day Name
    Deck_Temperature_Default,!- Saturday Schedule:Day Name
    Deck_Temperature_Default,!- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default,!- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {7eac390d-e0a6-4abd-b122-28ef3a01c8a0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {923ed7d2-eacd-4f5d-af52-01f1b5d6c777},  !- Name
    Deck_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature 1,      !- Name
    Temperature 39,          !- Schedule Type Limits Name
    Schedule:Week:Daily {923ed7d2-eacd-4f5d-af52-01f1b5d6c777},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {934fba88-389e-4a39-b02a-fda952185042},  !- Name
    Deck_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature 2,      !- Name
    Temperature 40,          !- Schedule Type Limits Name
    Schedule:Week:Daily {934fba88-389e-4a39-b02a-fda952185042},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {c8bba923-19a1-4c3c-aac0-93c9ddf6a9a9},  !- Name
    Deck_Temperature_Default 3,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 3,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 3,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 3,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Deck_Temperature 3,      !- Name
    Temperature 43,          !- Schedule Type Limits Name
    Schedule:Week:Daily {c8bba923-19a1-4c3c-aac0-93c9ddf6a9a9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0dec59f1-1cde-47b4-9298-ff8485c38dec},  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature 38,          !- Schedule Type Limits Name
    Schedule:Week:Daily {0dec59f1-1cde-47b4-9298-ff8485c38dec},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {84a9c29d-f82e-443a-9de0-8bc267d5e6ac},  !- Name
    Hot_Water_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Hot_Water_Temperature 1, !- Name
    Temperature 41,          !- Schedule Type Limits Name
    Schedule:Week:Daily {84a9c29d-f82e-443a-9de0-8bc267d5e6ac},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0ec7f26e-fcfd-47ad-8060-6eaaa7e9ca6a},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {0ec7f26e-fcfd-47ad-8060-6eaaa7e9ca6a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {ba6b80ec-14dc-4d42-93e2-b12db1ff6e48},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 2;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {ba6b80ec-14dc-4d42-93e2-b12db1ff6e48},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0b665808-9667-47e5-851e-369e6a00f53e},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 3;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {0b665808-9667-47e5-851e-369e6a00f53e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {c9dc03d2-596d-4414-bf7d-dde78f9352dd},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 4;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Large Office ClgSetp 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {c9dc03d2-596d-4414-bf7d-dde78f9352dd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0f2f86cd-ff0d-4ff3-aae4-b4a1fe955fbd},  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Schedule:Week:Daily {0f2f86cd-ff0d-4ff3-aae4-b4a1fe955fbd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {5c776a13-5d36-4b9c-9c09-660eaca716ef},  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {5c776a13-5d36-4b9c-9c09-660eaca716ef},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b00d3eba-e4fd-4d53-83a9-ef51a1fb64ce},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {b00d3eba-e4fd-4d53-83a9-ef51a1fb64ce},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {5b8bedd6-9c04-415c-8a4f-6447bb2c11a3},  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Schedule:Week:Daily {5b8bedd6-9c04-415c-8a4f-6447bb2c11a3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {7f2a4f2c-25d9-46c2-8105-889ee8117483},  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Schedule:Week:Daily {7f2a4f2c-25d9-46c2-8105-889ee8117483},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {1afc78ed-1dbe-47a9-8356-3b975802c596},  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {1afc78ed-1dbe-47a9-8356-3b975802c596},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {f4fe5af4-413c-4a66-9bcc-c43344e38d66},  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {f4fe5af4-413c-4a66-9bcc-c43344e38d66},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  AirLoopHVAC,
    Electric Furnace,        !- Name
    ,                        !- Controller List Name
    Electric FurnaceAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Electric Furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 43,                 !- Supply Side Inlet Node Name
    Node 46,                 !- Demand Side Outlet Node Name
    Node 45,                 !- Demand Side Inlet Node Names
    Node 44;                 !- Supply Side Outlet Node Names

  Sizing:System,
    Electric Furnace,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Electric FurnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Electric Furnace Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Electric Furnace Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Electric Furnace Supply Branches,  !- Name
    Electric Furnace Supply Branch;  !- Branch 1 Name

  Branch,
    Electric Furnace Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 43,                 !- Component 1 Inlet Node Name
    Node 50,                 !- Component 1 Outlet Node Name
    Coil:Heating:Electric,   !- Component 2 Object Type
    Coil Heating Electric 1, !- Component 2 Name
    Node 50,                 !- Component 2 Inlet Node Name
    Node 51,                 !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Fan Constant Volume 3,   !- Component 3 Name
    Node 51,                 !- Component 3 Inlet Node Name
    Node 44;                 !- Component 3 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 49,                 !- Relief Air Outlet Node Name
    Node 43,                 !- Return Air Node Name
    Node 50,                 !- Mixed Air Node Name
    Node 48,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 48;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 50,                 !- Mixed Air Node Name
    Node 48,                 !- Outdoor Air Stream Node Name
    Node 49,                 !- Relief Air Stream Node Name
    Node 43;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 50 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 44,                 !- Reference Setpoint Node Name
    Node 51,                 !- Fan Inlet Node Name
    Node 44,                 !- Fan Outlet Node Name
    Node 50;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 50,                 !- Air Inlet Node Name
    Node 51,                 !- Air Outlet Node Name
    Node 44;                 !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 51 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 44,                 !- Reference Setpoint Node Name
    Node 51,                 !- Fan Inlet Node Name
    Node 44,                 !- Fan Outlet Node Name
    Node 51;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 51,                 !- Air Inlet Node Name
    Node 44;                 !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone: Story 2 North Perimeter Space,  !- Control Zone Name
    Node 15,                 !- Zone Node Name
    Node 47,                 !- Zone Inlet Node Name
    Node 44;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Electric Furnace Supply Path,  !- Name
    Node 45,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 45,                 !- Inlet Node Name
    Node 47 ATInlet;         !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Electric Furnace Return Path,  !- Name
    Node 46,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 46,                 !- Outlet Node Name
    Node 52;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    Gas Fired Furnace,       !- Name
    ,                        !- Controller List Name
    Gas Fired FurnaceAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Gas Fired Furnace Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 24,                 !- Supply Side Inlet Node Name
    Node 36,                 !- Demand Side Outlet Node Name
    Node 35,                 !- Demand Side Inlet Node Names
    Node 30;                 !- Supply Side Outlet Node Names

  Sizing:System,
    Gas Fired Furnace,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Gas Fired FurnaceAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Gas Fired Furnace Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Gas Fired Furnace Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Gas Fired Furnace Supply Branches,  !- Name
    Gas Fired Furnace Supply Branch;  !- Branch 1 Name

  Branch,
    Gas Fired Furnace Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 40,                 !- Component 1 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 2 Object Type
    Coil Heating Gas 2,      !- Component 2 Name
    Node 40,                 !- Component 2 Inlet Node Name
    Node 41,                 !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Fan Constant Volume 2,   !- Component 3 Name
    Node 41,                 !- Component 3 Inlet Node Name
    Node 30;                 !- Component 3 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 39,                 !- Relief Air Outlet Node Name
    Node 24,                 !- Return Air Node Name
    Node 40,                 !- Mixed Air Node Name
    Node 38,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 38;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 40,                 !- Mixed Air Node Name
    Node 38,                 !- Outdoor Air Stream Node Name
    Node 39,                 !- Relief Air Stream Node Name
    Node 24;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 40 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 30,                 !- Reference Setpoint Node Name
    Node 41,                 !- Fan Inlet Node Name
    Node 30,                 !- Fan Outlet Node Name
    Node 40;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Fuel,
    Coil Heating Gas 2,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 40,                 !- Air Inlet Node Name
    Node 41,                 !- Air Outlet Node Name
    Node 41,                 !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}

  SetpointManager:MixedAir,
    Node 41 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 30,                 !- Reference Setpoint Node Name
    Node 41,                 !- Fan Inlet Node Name
    Node 30,                 !- Fan Outlet Node Name
    Node 41;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 41,                 !- Air Inlet Node Name
    Node 30;                 !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone: Story 1 North Perimeter Space,  !- Control Zone Name
    Node 12,                 !- Zone Node Name
    Node 37,                 !- Zone Inlet Node Name
    Node 30;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Gas Fired Furnace Supply Path,  !- Name
    Node 35,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 35,                 !- Inlet Node Name
    Node 37 ATInlet;         !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Gas Fired Furnace Return Path,  !- Name
    Node 36,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 36,                 !- Outlet Node Name
    Node 42;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    Packaged Rooftop Air Conditioner,  !- Name
    ,                        !- Controller List Name
    Packaged Rooftop Air ConditionerAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop Air Conditioner Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 20,                 !- Supply Side Inlet Node Name
    Node 23,                 !- Demand Side Outlet Node Name
    Node 22,                 !- Demand Side Inlet Node Names
    Node 21;                 !- Supply Side Outlet Node Names

  Sizing:System,
    Packaged Rooftop Air Conditioner,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Packaged Rooftop Air ConditionerAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop Air Conditioner Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Packaged Rooftop Air Conditioner Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Packaged Rooftop Air Conditioner Supply Branches,  !- Name
    Packaged Rooftop Air Conditioner Supply Branch;  !- Branch 1 Name

  Branch,
    Packaged Rooftop Air Conditioner Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 20,                 !- Component 1 Inlet Node Name
    Node 27,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 CoilSystem,  !- Component 2 Name
    Node 27,                 !- Component 2 Inlet Node Name
    Node 28,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Coil Heating Gas 1,      !- Component 3 Name
    Node 28,                 !- Component 3 Inlet Node Name
    Node 29,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 1,   !- Component 4 Name
    Node 29,                 !- Component 4 Inlet Node Name
    Node 21;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 26,                 !- Relief Air Outlet Node Name
    Node 20,                 !- Return Air Node Name
    Node 27,                 !- Mixed Air Node Name
    Node 25,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 25;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 27,                 !- Mixed Air Node Name
    Node 25,                 !- Outdoor Air Stream Node Name
    Node 26,                 !- Relief Air Stream Node Name
    Node 20;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 27 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 21,                 !- Reference Setpoint Node Name
    Node 29,                 !- Fan Inlet Node Name
    Node 21,                 !- Fan Outlet Node Name
    Node 27;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 27,                 !- DX Cooling Coil System Inlet Node Name
    Node 28,                 !- DX Cooling Coil System Outlet Node Name
    Node 28,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1;  !- Cooling Coil Name

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 28 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 21,                 !- Reference Setpoint Node Name
    Node 29,                 !- Fan Inlet Node Name
    Node 21,                 !- Fan Outlet Node Name
    Node 28;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 27,                 !- Air Inlet Node Name
    Node 28,                 !- Air Outlet Node Name
    Curve Biquadratic 1,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 1,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 2,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 3,       !- Part Load Fraction Correlation Curve Name
    -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    Coil Heating Gas 1,      !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 28,                 !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    Node 29,                 !- Temperature Setpoint Node Name
    0,                       !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Off Cycle Parasitic Fuel Load {W}

  SetpointManager:MixedAir,
    Node 29 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 21,                 !- Reference Setpoint Node Name
    Node 29,                 !- Fan Inlet Node Name
    Node 21,                 !- Fan Outlet Node Name
    Node 29;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 29,                 !- Air Inlet Node Name
    Node 21;                 !- Air Outlet Node Name

  SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Thermal Zone: Story 1 South Perimeter Space,  !- Control Zone Name
    Node 13,                 !- Zone Node Name
    Node 31,                 !- Zone Inlet Node Name
    Node 21;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Packaged Rooftop Air Conditioner Supply Path,  !- Name
    Node 22,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 22,                 !- Inlet Node Name
    Node 31 ATInlet,         !- Outlet 1 Node Name
    Node 33 ATInlet;         !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    Packaged Rooftop Air Conditioner Return Path,  !- Name
    Node 23,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 23,                 !- Outlet Node Name
    Node 32,                 !- Inlet 1 Node Name
    Node 34;                 !- Inlet 2 Node Name

  AirLoopHVAC,
    Packaged Rooftop VAV with PFP Boxes and Reheat,  !- Name
    ,                        !- Controller List Name
    Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 84,                 !- Supply Side Inlet Node Name
    Node 87,                 !- Demand Side Outlet Node Name
    Node 86,                 !- Demand Side Inlet Node Names
    Node 85;                 !- Supply Side Outlet Node Names

  Sizing:System,
    Packaged Rooftop VAV with PFP Boxes and Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with PFP Boxes and ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with PFP Boxes and Reheat Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branches,  !- Name
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branch;  !- Branch 1 Name

  Branch,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 84,                 !- Component 1 Inlet Node Name
    Node 91,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 2 CoilSystem,  !- Component 2 Name
    Node 91,                 !- Component 2 Inlet Node Name
    Node 92,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 2, !- Component 3 Name
    Node 92,                 !- Component 3 Inlet Node Name
    Node 93,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 2,   !- Component 4 Name
    Node 93,                 !- Component 4 Inlet Node Name
    Node 85;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 90,                 !- Relief Air Outlet Node Name
    Node 84,                 !- Return Air Node Name
    Node 91,                 !- Mixed Air Node Name
    Node 89,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 89;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 91,                 !- Mixed Air Node Name
    Node 89,                 !- Outdoor Air Stream Node Name
    Node 90,                 !- Relief Air Stream Node Name
    Node 84;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 91 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 93,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 91;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 2 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 91,                 !- DX Cooling Coil System Inlet Node Name
    Node 92,                 !- DX Cooling Coil System Outlet Node Name
    Node 92,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 2;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 91,                 !- Air Inlet Node Name
    Node 92,                 !- Air Outlet Node Name
    Curve Biquadratic 7,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 7,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 8,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 8,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 9,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Curve Biquadratic 9,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 10,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    Node 92 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 93,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 92;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 92,                 !- Air Inlet Node Name
    Node 93,                 !- Air Outlet Node Name
    Node 93;                 !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 93 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 85,                 !- Reference Setpoint Node Name
    Node 93,                 !- Fan Inlet Node Name
    Node 85,                 !- Fan Outlet Node Name
    Node 93;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 93,                 !- Air Inlet Node Name
    Node 85;                 !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 1,      !- Schedule Name
    Node 85;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat Supply Path,  !- Name
    Node 86,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 86,                 !- Inlet Node Name
    Node 94,                 !- Outlet 1 Node Name
    Node 99;                 !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with PFP Boxes and Reheat Return Path,  !- Name
    Node 87,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 87,                 !- Outlet Node Name
    Node 95,                 !- Inlet 1 Node Name
    Node 98;                 !- Inlet 2 Node Name

  AirLoopHVAC,
    Packaged Rooftop VAV with Reheat,  !- Name
    Packaged Rooftop VAV with Reheat Controllers,  !- Controller List Name
    Packaged Rooftop VAV with ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Packaged Rooftop VAV with Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 53,                 !- Supply Side Inlet Node Name
    Node 56,                 !- Demand Side Outlet Node Name
    Node 55,                 !- Demand Side Inlet Node Names
    Node 54;                 !- Supply Side Outlet Node Names

  Sizing:System,
    Packaged Rooftop VAV with Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    Packaged Rooftop VAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 62,                 !- Sensor Node Name
    Node 68,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Packaged Rooftop VAV with ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Packaged Rooftop VAV with Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Packaged Rooftop VAV with Reheat Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    Packaged Rooftop VAV with Reheat Supply Branches,  !- Name
    Packaged Rooftop VAV with Reheat Supply Branch;  !- Branch 1 Name

  Branch,
    Packaged Rooftop VAV with Reheat Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 53,                 !- Component 1 Inlet Node Name
    Node 60,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Component 2 Name
    Node 60,                 !- Component 2 Inlet Node Name
    Node 61,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 1,    !- Component 3 Name
    Node 61,                 !- Component 3 Inlet Node Name
    Node 62,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 1,   !- Component 4 Name
    Node 62,                 !- Component 4 Inlet Node Name
    Node 54;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 59,                 !- Relief Air Outlet Node Name
    Node 53,                 !- Return Air Node Name
    Node 60,                 !- Mixed Air Node Name
    Node 58,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 58;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 60,                 !- Mixed Air Node Name
    Node 58,                 !- Outdoor Air Stream Node Name
    Node 59,                 !- Relief Air Stream Node Name
    Node 53;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 60 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 54,                 !- Reference Setpoint Node Name
    Node 62,                 !- Fan Inlet Node Name
    Node 54,                 !- Fan Outlet Node Name
    Node 60;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Two Speed 1 CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 60,                 !- DX Cooling Coil System Inlet Node Name
    Node 61,                 !- DX Cooling Coil System Outlet Node Name
    Node 61,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Coil Cooling DX Two Speed 1;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    Coil Cooling DX Two Speed 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 60,                 !- Air Inlet Node Name
    Node 61,                 !- Air Outlet Node Name
    Curve Biquadratic 3,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 4,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 4,     !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 5,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 6,       !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    ,                        !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Curve Biquadratic 5,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 6,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    Node 61 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 54,                 !- Reference Setpoint Node Name
    Node 62,                 !- Fan Inlet Node Name
    Node 54,                 !- Fan Outlet Node Name
    Node 61;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-005,                 !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Coil:Heating:Water,
    Coil Heating Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 68,                 !- Water Inlet Node Name
    Node 74,                 !- Water Outlet Node Name
    Node 61,                 !- Air Inlet Node Name
    Node 62,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 62 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 54,                 !- Reference Setpoint Node Name
    Node 62,                 !- Fan Inlet Node Name
    Node 54,                 !- Fan Outlet Node Name
    Node 62;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 62,                 !- Air Inlet Node Name
    Node 54;                 !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature,        !- Schedule Name
    Node 54;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Packaged Rooftop VAV with Reheat Supply Path,  !- Name
    Node 55,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 55,                 !- Inlet Node Name
    Node 75,                 !- Outlet 1 Node Name
    Node 83;                 !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    Packaged Rooftop VAV with Reheat Return Path,  !- Name
    Node 56,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 56,                 !- Outlet Node Name
    Node 78,                 !- Inlet 1 Node Name
    Node 82;                 !- Inlet 2 Node Name

  AirLoopHVAC,
    VAV with PFP Boxes and Reheat,  !- Name
    VAV with PFP Boxes and Reheat Controllers,  !- Controller List Name
    VAV with PFP Boxes and ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV with PFP Boxes and Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 173,                !- Supply Side Inlet Node Name
    Node 176,                !- Demand Side Outlet Node Name
    Node 175,                !- Demand Side Inlet Node Names
    Node 174;                !- Supply Side Outlet Node Names

  Sizing:System,
    VAV with PFP Boxes and Reheat,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 4; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 4, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 181,                !- Sensor Node Name
    Node 188,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    VAV with PFP Boxes and Reheat Supply Branches,  !- Name
    VAV with PFP Boxes and Reheat Supply Branch;  !- Branch 1 Name

  Branch,
    VAV with PFP Boxes and Reheat Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 173,                !- Component 1 Inlet Node Name
    Node 180,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 2,    !- Component 2 Name
    Node 180,                !- Component 2 Inlet Node Name
    Node 181,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 5, !- Component 3 Name
    Node 181,                !- Component 3 Inlet Node Name
    Node 182,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 4,   !- Component 4 Name
    Node 182,                !- Component 4 Inlet Node Name
    Node 174;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 179,                !- Relief Air Outlet Node Name
    Node 173,                !- Return Air Node Name
    Node 180,                !- Mixed Air Node Name
    Node 178,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 178;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 180,                !- Mixed Air Node Name
    Node 178,                !- Outdoor Air Stream Node Name
    Node 179,                !- Relief Air Stream Node Name
    Node 173;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 180 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Node 182,                !- Fan Inlet Node Name
    Node 174,                !- Fan Outlet Node Name
    Node 180;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 2,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 188,                !- Water Inlet Node Name
    Node 191,                !- Water Outlet Node Name
    Node 180,                !- Air Inlet Node Name
    Node 181,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 181 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Node 182,                !- Fan Inlet Node Name
    Node 174,                !- Fan Outlet Node Name
    Node 181;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 181,                !- Air Inlet Node Name
    Node 182,                !- Air Outlet Node Name
    Node 182;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 182 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 174,                !- Reference Setpoint Node Name
    Node 182,                !- Fan Inlet Node Name
    Node 174,                !- Fan Outlet Node Name
    Node 182;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 182,                !- Air Inlet Node Name
    Node 174;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 7,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 3,      !- Schedule Name
    Node 174;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat Supply Path,  !- Name
    Node 175,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 175,                !- Inlet Node Name
    Node 195,                !- Outlet 1 Node Name
    Node 200;                !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat Return Path,  !- Name
    Node 176,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 176,                !- Outlet Node Name
    Node 196,                !- Inlet 1 Node Name
    Node 199;                !- Inlet 2 Node Name

  AirLoopHVAC,
    VAV with Reheat,         !- Name
    VAV with Reheat Controllers,  !- Controller List Name
    VAV with ReheatAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV with Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 101,                !- Supply Side Inlet Node Name
    Node 104,                !- Demand Side Outlet Node Name
    Node 103,                !- Demand Side Inlet Node Names
    Node 102;                !- Supply Side Outlet Node Names

  Sizing:System,
    VAV with Reheat,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    VAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 3, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 2; !- Controller 2 Name

  Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 109,                !- Sensor Node Name
    Node 132,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 110,                !- Sensor Node Name
    Node 122,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    VAV with ReheatAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV with Reheat Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV with Reheat Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  BranchList,
    VAV with Reheat Supply Branches,  !- Name
    VAV with Reheat Supply Branch;  !- Branch 1 Name

  Branch,
    VAV with Reheat Supply Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 108,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 1,    !- Component 2 Name
    Node 108,                !- Component 2 Inlet Node Name
    Node 109,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 4,    !- Component 3 Name
    Node 109,                !- Component 3 Inlet Node Name
    Node 110,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 3,   !- Component 4 Name
    Node 110,                !- Component 4 Inlet Node Name
    Node 102;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 107,                !- Relief Air Outlet Node Name
    Node 101,                !- Return Air Node Name
    Node 108,                !- Mixed Air Node Name
    Node 106,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1.0,                     !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 106;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 108,                !- Mixed Air Node Name
    Node 106,                !- Outdoor Air Stream Node Name
    Node 107,                !- Relief Air Stream Node Name
    Node 101;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 108 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 102,                !- Reference Setpoint Node Name
    Node 110,                !- Fan Inlet Node Name
    Node 102,                !- Fan Outlet Node Name
    Node 108;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 132,                !- Water Inlet Node Name
    Node 138,                !- Water Outlet Node Name
    Node 108,                !- Air Inlet Node Name
    Node 109,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 109 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 102,                !- Reference Setpoint Node Name
    Node 110,                !- Fan Inlet Node Name
    Node 102,                !- Fan Outlet Node Name
    Node 109;                !- Setpoint Node or NodeList Name

  Coil:Heating:Water,
    Coil Heating Water 4,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 122,                !- Water Inlet Node Name
    Node 123,                !- Water Outlet Node Name
    Node 109,                !- Air Inlet Node Name
    Node 110,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    Node 110 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 102,                !- Reference Setpoint Node Name
    Node 110,                !- Fan Inlet Node Name
    Node 102,                !- Fan Outlet Node Name
    Node 110;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6045,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 110,                !- Air Inlet Node Name
    Node 102;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Deck_Temperature 2,      !- Schedule Name
    Node 102;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV with Reheat Supply Path,  !- Name
    Node 103,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 103,                !- Inlet Node Name
    Node 139,                !- Outlet 1 Node Name
    Node 167,                !- Outlet 2 Node Name
    Node 172;                !- Outlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    VAV with Reheat Return Path,  !- Name
    Node 104,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 104,                !- Outlet Node Name
    Node 162,                !- Inlet 1 Node Name
    Node 166,                !- Inlet 2 Node Name
    Node 171;                !- Inlet 3 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 128,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 127,                !- Plant Side Inlet Node Name
    Node 128,                !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 130,                !- Demand Side Inlet Node Name
    Node 131,                !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller Electric EIR 1;  !- Equipment 1 Name

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 3,   !- Component 1 Name
    Node 127,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 3,   !- Name
    Node 127,                !- Inlet Node Name
    Node 133,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 129,                !- Component 1 Inlet Node Name
    Node 134;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller Electric EIR 1,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Curve Biquadratic 11,    !- Cooling Capacity Function of Temperature Curve Name
    Curve Biquadratic 12,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Curve Quadratic 10,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 129,                !- Chilled Water Inlet Node Name
    Node 134,                !- Chilled Water Outlet Node Name
    Node 151,                !- Condenser Inlet Node Name
    Node 157,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 135,                !- Component 1 Inlet Node Name
    Node 136;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 135,                !- Inlet Node Name
    Node 136;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 137,                !- Component 1 Inlet Node Name
    Node 128;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 137,                !- Inlet Node Name
    Node 128;                !- Outlet Node Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Node 130,                !- Component 1 Inlet Node Name
    Node 144;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Node 130,                !- Inlet Node Name
    Node 144;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 132,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 140,                !- Component 1 Inlet Node Name
    Node 141;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 140,                !- Inlet Node Name
    Node 141;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Node 145,                !- Component 1 Inlet Node Name
    Node 131;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Node 145,                !- Inlet Node Name
    Node 131;                !- Outlet Node Name

  PlantLoop,
    Chilled Water Loop 1,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop 1 Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 184,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 183,                !- Plant Side Inlet Node Name
    Node 184,                !- Plant Side Outlet Node Name
    Chilled Water Loop 1 Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop 1 Supply Connector List,  !- Plant Side Connector List Name
    Node 186,                !- Demand Side Inlet Node Name
    Node 187,                !- Demand Side Outlet Node Name
    Chilled Water Loop 1 Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop 1 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  PlantEquipmentOperationSchemes,
    Chilled Water Loop 1 Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop 1 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop 1 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop 1 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop 1 Cooling Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling;        !- Equipment 1 Name

  Sizing:Plant,
    Chilled Water Loop 1,    !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  BranchList,
    Chilled Water Loop 1 Supply Branches,  !- Name
    Chilled Water Loop 1 Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop 1 Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop 1 Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop 1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop 1 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop 1 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop 1 Supply Splitter,  !- Name
    Chilled Water Loop 1 Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop 1 Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop 1 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop 1 Supply Mixer,  !- Name
    Chilled Water Loop 1 Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop 1 Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop 1 Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop 1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 5,   !- Component 1 Name
    Node 183,                !- Component 1 Inlet Node Name
    Node 189;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 5,   !- Name
    Node 183,                !- Inlet Node Name
    Node 189,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Chilled Water Loop 1 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 18,       !- Component 1 Name
    Node 192,                !- Component 1 Inlet Node Name
    Node 193;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 18,       !- Name
    Node 192,                !- Inlet Node Name
    Node 193;                !- Outlet Node Name

  Branch,
    Chilled Water Loop 1 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling,        !- Component 1 Name
    Node 185,                !- Component 1 Inlet Node Name
    Node 190;                !- Component 1 Outlet Node Name

  DistrictCooling,
    District Cooling,        !- Name
    Node 185,                !- Chilled Water Inlet Node Name
    Node 190,                !- Chilled Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  Branch,
    Chilled Water Loop 1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 19,       !- Component 1 Name
    Node 194,                !- Component 1 Inlet Node Name
    Node 184;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 19,       !- Name
    Node 194,                !- Inlet Node Name
    Node 184;                !- Outlet Node Name

  BranchList,
    Chilled Water Loop 1 Demand Branches,  !- Name
    Chilled Water Loop 1 Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop 1 Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop 1 Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop 1 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop 1 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop 1 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop 1 Demand Splitter,  !- Name
    Chilled Water Loop 1 Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop 1 Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop 1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop 1 Demand Mixer,  !- Name
    Chilled Water Loop 1 Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop 1 Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop 1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop 1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop 1 Demand Inlet Pipe,  !- Component 1 Name
    Node 186,                !- Component 1 Inlet Node Name
    Chilled Water Loop 1 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop 1 Demand Inlet Pipe,  !- Name
    Node 186,                !- Inlet Node Name
    Chilled Water Loop 1 Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop 1 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 2,    !- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 191;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop 1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop 1 Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop 1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop 1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop 1 Demand Bypass Pipe,  !- Name
    Chilled Water Loop 1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop 1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop 1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop 1 Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop 1 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 187;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop 1 Demand Outlet Pipe,  !- Name
    Chilled Water Loop 1 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 187;                !- Outlet Node Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 147,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 146,                !- Plant Side Inlet Node Name
    Node 147,                !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 149,                !- Demand Side Inlet Node Name
    Node 150,                !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 4,   !- Component 1 Name
    Node 146,                !- Component 1 Inlet Node Name
    Node 156;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 4,   !- Name
    Node 146,                !- Inlet Node Name
    Node 156,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 152;                !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 148,                !- Water Inlet Node Name
    Node 152,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    35.0,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1;                       !- Sizing Factor

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Node 153,                !- Component 1 Inlet Node Name
    Node 154;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Node 153,                !- Inlet Node Name
    Node 154;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Node 155,                !- Component 1 Inlet Node Name
    Node 147;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Node 155,                !- Inlet Node Name
    Node 147;                !- Outlet Node Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 16,       !- Component 1 Name
    Node 149,                !- Component 1 Inlet Node Name
    Node 160;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 16,       !- Name
    Node 149,                !- Inlet Node Name
    Node 160;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller Electric EIR 1,  !- Component 1 Name
    Node 151,                !- Component 1 Inlet Node Name
    Node 157;                !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Node 158,                !- Component 1 Inlet Node Name
    Node 159;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Node 158,                !- Inlet Node Name
    Node 159;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 17,       !- Component 1 Name
    Node 161,                !- Component 1 Inlet Node Name
    Node 150;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 17,       !- Name
    Node 161,                !- Inlet Node Name
    Node 150;                !- Outlet Node Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 64,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 63,                 !- Plant Side Inlet Node Name
    Node 64,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 66,                 !- Demand Side Inlet Node Name
    Node 67,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler Hot Water 1;      !- Equipment 1 Name

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 63,                 !- Component 1 Inlet Node Name
    Node 69;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 63,                 !- Inlet Node Name
    Node 69,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler Hot Water 1,      !- Component 1 Name
    Node 65,                 !- Component 1 Inlet Node Name
    Node 70;                 !- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler Hot Water 1,      !- Name
    FuelOilNo1,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 65,                 !- Boiler Water Inlet Node Name
    Node 70,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1;                       !- Sizing Factor

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 71,                 !- Component 1 Inlet Node Name
    Node 72;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 71,                 !- Inlet Node Name
    Node 72;                 !- Outlet Node Name

  Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 73,                 !- Component 1 Inlet Node Name
    Node 64;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 73,                 !- Inlet Node Name
    Node 64;                 !- Outlet Node Name

  BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 6 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 7 Name

  ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 5 Name

  Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 66,                 !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 66,                 !- Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1,    !- Component 1 Name
    Node 68,                 !- Component 1 Inlet Node Name
    Node 74;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2,    !- Component 1 Name
    Node 76,                 !- Component 1 Inlet Node Name
    Node 77;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3,    !- Component 1 Name
    Node 79,                 !- Component 1 Inlet Node Name
    Node 80;                 !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    PTAC HW Htg Coil,        !- Component 1 Name
    Node 202,                !- Component 1 Inlet Node Name
    Node 203;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 67;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Outlet Pipe,  !- Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 67;                 !- Outlet Node Name

  PlantLoop,
    Hot Water Loop 1,        !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop 1 Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 112,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 111,                !- Plant Side Inlet Node Name
    Node 112,                !- Plant Side Outlet Node Name
    Hot Water Loop 1 Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop 1 Supply Connector List,  !- Plant Side Connector List Name
    Node 114,                !- Demand Side Inlet Node Name
    Node 115,                !- Demand Side Outlet Node Name
    Hot Water Loop 1 Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop 1 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  PlantEquipmentOperationSchemes,
    Hot Water Loop 1 Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop 1 Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop 1 Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop 1 Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop 1 Heating Equipment List,  !- Name
    DistrictHeating:Water,   !- Equipment 1 Object Type
    District Heating;        !- Equipment 1 Name

  Sizing:Plant,
    Hot Water Loop 1,        !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  BranchList,
    Hot Water Loop 1 Supply Branches,  !- Name
    Hot Water Loop 1 Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop 1 Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop 1 Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop 1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop 1 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop 1 Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop 1 Supply Splitter,  !- Name
    Hot Water Loop 1 Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop 1 Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop 1 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop 1 Supply Mixer,  !- Name
    Hot Water Loop 1 Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop 1 Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop 1 Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop 1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 2,   !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 117;                !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Pump Variable Speed 2,   !- Name
    Node 111,                !- Inlet Node Name
    Node 117,                !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Hot Water Loop 1 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 119,                !- Component 1 Inlet Node Name
    Node 120;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 119,                !- Inlet Node Name
    Node 120;                !- Outlet Node Name

  Branch,
    Hot Water Loop 1 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating:Water,   !- Component 1 Object Type
    District Heating,        !- Component 1 Name
    Node 113,                !- Component 1 Inlet Node Name
    Node 118;                !- Component 1 Outlet Node Name

  DistrictHeating:Water,
    District Heating,        !- Name
    Node 113,                !- Hot Water Inlet Node Name
    Node 118,                !- Hot Water Outlet Node Name
    1000000;                 !- Nominal Capacity {W}

  Branch,
    Hot Water Loop 1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Node 112;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 126,                !- Inlet Node Name
    Node 112;                !- Outlet Node Name

  BranchList,
    Hot Water Loop 1 Demand Branches,  !- Name
    Hot Water Loop 1 Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop 1 Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop 1 Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop 1 Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop 1 Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop 1 Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop 1 Demand Bypass Branch,  !- Branch 7 Name
    Hot Water Loop 1 Demand Outlet Branch;  !- Branch 8 Name

  ConnectorList,
    Hot Water Loop 1 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop 1 Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop 1 Demand Splitter,  !- Name
    Hot Water Loop 1 Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop 1 Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop 1 Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop 1 Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop 1 Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop 1 Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop 1 Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Mixer,
    Hot Water Loop 1 Demand Mixer,  !- Name
    Hot Water Loop 1 Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop 1 Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop 1 Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop 1 Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop 1 Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop 1 Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop 1 Demand Bypass Branch;  !- Inlet Branch 6 Name

  Branch,
    Hot Water Loop 1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 125;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 114,                !- Inlet Node Name
    Node 125;                !- Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 116,                !- Component 1 Inlet Node Name
    Node 121;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 116,                !- Inlet Node Name
    Node 121;                !- Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 4,    !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 123;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 5,    !- Component 1 Name
    Node 142,                !- Component 1 Inlet Node Name
    Node 143;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 6,    !- Component 1 Name
    Node 163,                !- Component 1 Inlet Node Name
    Node 164;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 7,    !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop 1 Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop 1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop 1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop 1 Demand Bypass Pipe,  !- Name
    Hot Water Loop 1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop 1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Hot Water Loop 1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 124,                !- Component 1 Inlet Node Name
    Node 115;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 124,                !- Inlet Node Name
    Node 115;                !- Outlet Node Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Site 1,                  !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    201;                     !- Elevation {m}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    79200,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.05;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -3.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -3.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    12.4,                    !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -19.2,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -25.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934,                   !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    90.1-2007 - Office - Corridor,  !- Name
    Thermal Zone: Story 3 East Perimeter Space;  !- Zone 1 Name

  Lights,
    90.1-2007 - Office - Corridor Lights,  !- Name
    90.1-2007 - Office - Corridor,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.38195520835486,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0,                       !- Fraction Visible
    1.0;                     !- Fraction Replaceable

  People,
    90.1-2007 - Office - Corridor People,  !- Name
    90.1-2007 - Office - Corridor,  !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0107639104167097,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2007 - Office - Corridor Electric Equipment,  !- Name
    90.1-2007 - Office - Corridor,  !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.72222566667356,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    90.1-2007 - Office - Corridor Infiltration,  !- Name
    90.1-2007 - Office - Corridor,  !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneList,
    90.1-2007 - Office - OpenOffice,  !- Name
    Thermal Zone: Story 1 Core Space,  !- Zone 1 Name
    Thermal Zone: Story 1 East Perimeter Space,  !- Zone 2 Name
    Thermal Zone: Story 1 North Perimeter Space,  !- Zone 3 Name
    Thermal Zone: Story 1 South Perimeter Space,  !- Zone 4 Name
    Thermal Zone: Story 1 West Perimeter Space,  !- Zone 5 Name
    Thermal Zone: Story 2 Core Space,  !- Zone 6 Name
    Thermal Zone: Story 2 East Perimeter Space,  !- Zone 7 Name
    Thermal Zone: Story 2 North Perimeter Space,  !- Zone 8 Name
    Thermal Zone: Story 2 South Perimeter Space,  !- Zone 9 Name
    Thermal Zone: Story 2 West Perimeter Space,  !- Zone 10 Name
    Thermal Zone: Story 3 Core Space,  !- Zone 11 Name
    Thermal Zone: Story 3 North Perimeter Space,  !- Zone 12 Name
    Thermal Zone: Story 3 South Perimeter Space,  !- Zone 13 Name
    Thermal Zone: Story 3 West Perimeter Space;  !- Zone 14 Name

  Lights,
    90.1-2007 - Office - OpenOffice Lights,  !- Name
    90.1-2007 - Office - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Office Bldg Light,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.8403014583807,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0,                       !- Fraction Radiant
    0,                       !- Fraction Visible
    1.0;                     !- Fraction Replaceable

  People,
    90.1-2007 - Office - OpenOffice People,  !- Name
    90.1-2007 - Office - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.056510529687726,       !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    Medium Office Activity;  !- Activity Level Schedule Name

  ElectricEquipment,
    90.1-2007 - Office - OpenOffice Electric Equipment,  !- Name
    90.1-2007 - Office - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Bldg Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.6423763958639,         !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    90.1-2007 - Office - OpenOffice Infiltration,  !- Name
    90.1-2007 - Office - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    Medium Office Infil Quarter On,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000226568,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 5,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature 1, !- Schedule Name
    Node 112;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Temperature 1,  !- Schedule Name
    Node 128;                !- Setpoint Node or NodeList Name

  SetpointManager:FollowOutdoorAirTemperature,
    Setpoint Manager Follow Outdoor Air Temperature 1,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    1.5,                     !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    6,                       !- Minimum Setpoint Temperature {C}
    Node 147;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 8,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Temperature 2,  !- Schedule Name
    Node 184;                !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature,   !- Schedule Name
    Node 64;                 !- Setpoint Node or NodeList Name

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Schedule:Compact,
    TwoSeasonSchedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    TimeOfDaySchedule,       !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,3,           !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,3,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,3;          !- Field 10

  UtilityCost:Tariff,
    Secondary General,       !- Name
    ElectricityPurchased:Facility,  !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    TimeOfDaySchedule,       !- Time of Use Period Schedule Name
    TwoSeasonSchedule,       !- Season Schedule Name
    ,                        !- Month Schedule Name
    QuarterHour,             !- Demand Window Length
    0.0;                     !- Monthly Charge or Variable Name

  UtilityCost:Charge:Simple,
    Secondary GeneralSummerOnPeakEnergyCharge,  !- Utility Cost Charge Simple Name
    Secondary General,       !- Tariff Name
    peakEnergy,              !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.03849635652;           !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    Secondary GeneralSummerOffPeakEnergyCharge,  !- Utility Cost Charge Simple Name
    Secondary General,       !- Tariff Name
    offPeakEnergy,           !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.03849635652;           !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    Secondary GeneralWinterOnPeakEnergyCharge,  !- Utility Cost Charge Simple Name
    Secondary General,       !- Tariff Name
    peakEnergy,              !- Source Variable
    winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.03995495652;           !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    Secondary GeneralWinterOffPeakEnergyCharge,  !- Utility Cost Charge Simple Name
    Secondary General,       !- Tariff Name
    offPeakEnergy,           !- Source Variable
    winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.03995495652;           !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    Secondary GeneralSummerDemandCharge,  !- Utility Cost Charge Simple Name
    Secondary General,       !- Tariff Name
    totalDemand,             !- Source Variable
    summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    21.6341592;              !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    Secondary GeneralWinterDemandCharge,  !- Utility Cost Charge Simple Name
    Secondary General,       !- Tariff Name
    totalDemand,             !- Source Variable
    winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    18.173552159999996;      !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    Large CG,                !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MMBtu,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    Day,                     !- Demand Window Length
    0.0;                     !- Monthly Charge or Variable Name

  UtilityCost:Charge:Simple,
    FlatEnergyCharge-Gas,    !- Utility Cost Charge Simple Name
    Large CG,                !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    4.9217383587997245;      !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FlatDemandCharge-Gas,    !- Utility Cost Charge Simple Name
    Large CG,                !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    8.276175;                !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    Generic District Cooling,!- Name
    DistrictCooling:Facility,!- Output Meter Name
    MMBtu,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    Day,                     !- Demand Window Length
    0.0;                     !- Monthly Charge or Variable Name

  UtilityCost:Charge:Simple,
    FlatEnergyCharge-DistrictCooling,  !- Utility Cost Charge Simple Name
    Generic District Cooling,!- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    6.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FlatDemandCharge-DistrictCooling,  !- Utility Cost Charge Simple Name
    Generic District Cooling,!- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    Generic District Heating,!- Name
    DistrictHeatingWater:Facility,  !- Output Meter Name
    MMBtu,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    Day,                     !- Demand Window Length
    0.0;                     !- Monthly Charge or Variable Name

  UtilityCost:Charge:Simple,
    FlatEnergyCharge-DistrictHeating,  !- Utility Cost Charge Simple Name
    Generic District Heating,!- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    6.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FlatDemandCharge-DistrictHeating,  !- Utility Cost Charge Simple Name
    Generic District Heating,!- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    Generic Water,           !- Name
    Water:Facility,          !- Output Meter Name
    ,                        !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    Day,                     !- Demand Window Length
    0.0;                     !- Monthly Charge or Variable Name

  UtilityCost:Charge:Simple,
    FlatEnergyCharge-Water,  !- Utility Cost Charge Simple Name
    Generic Water,           !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    12000;                   !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    Generic Fuel Oil 1,      !- Name
    FuelOilNo1:Facility,     !- Output Meter Name
    ,                        !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    Day,                     !- Demand Window Length
    0.0;                     !- Monthly Charge or Variable Name

  UtilityCost:Charge:Simple,
    FlatEnergyCharge-Fuel Oil 1,  !- Utility Cost Charge Simple Name
    Generic Fuel Oil 1,      !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    12000;                   !- Cost per Unit Value or Variable Name

  LifeCycleCost:Parameters,
    FEMP LifeCycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    January,                 !- Base Date Month
    2011,                    !- Base Date Year
    January,                 !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

  Output:Meter,DistrictHeatingWater:Facility,Timestep;

